<!DOCTYPE html>
<html lang="fr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>IEC 61850 en pratique : que spécifier avant l’AO | EEPD</title>
<meta name="description" content="IEC 61850 : architecture, messages MMS et GOOSE, fichiers SCL, essais. Ce qu’il faut spécifier pour éviter les surprises à la mise en service.">
<meta name="robots" content="index,follow,max-snippet:-1,max-image-preview:large">
<link rel="canonical" href="https://www.eepd-consulting.com/blog/iec-61850-en-pratique/">
<link rel="alternate" hreflang="fr" href="https://www.eepd-consulting.com/blog/iec-61850-en-pratique/"><link rel="alternate" hreflang="en" href="https://www.eepd-consulting.com/en/blog/iec-61850-in-practice/"><link rel="alternate" hreflang="x-default" href="https://www.eepd-consulting.com/blog/iec-61850-en-pratique/">



















<meta property="og:type" content="article"><meta property="og:site_name" content="EEPD Consulting"><meta property="og:title" content="IEC 61850 en pratique : que spécifier avant l’AO | EEPD"><meta property="og:description" content="IEC 61850 : architecture, messages MMS et GOOSE, fichiers SCL, essais. Ce qu’il faut spécifier pour éviter les surprises à la mise en service."><meta property="og:url" content="https://www.eepd-consulting.com/blog/iec-61850-en-pratique/"><meta property="og:image" content="https://www.eepd-consulting.com/assets/og-image.png"><meta property="og:locale" content="fr_FR">
<meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="IEC 61850 en pratique : que spécifier avant l’AO | EEPD"><meta name="twitter:description" content="IEC 61850 : architecture, messages MMS et GOOSE, fichiers SCL, essais. Ce qu’il faut spécifier pour éviter les surprises à la mise en service."><meta name="twitter:image" content="https://www.eepd-consulting.com/assets/og-image.png">
<link rel="icon" type="image/png" href="/assets/favicon.png"><link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="preload" href="/assets/fonts/manrope.woff" as="font" type="font/woff" crossorigin><link rel="preload" href="/assets/fonts/sourcesans3.woff" as="font" type="font/woff" crossorigin>
<link rel="stylesheet" href="/assets/style.css">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "IEC 61850 en pratique : que spécifier avant l’AO", "description": "IEC 61850 : architecture, messages MMS et GOOSE, fichiers SCL, essais. Ce qu’il faut spécifier pour éviter les surprises à la mise en service.", "datePublished": "2026-11-04", "dateModified": "2026-11-04", "author": {"@type": "Person", "name": "Joël Hourtoule", "url": "https://www.eepd-consulting.com/a-propos/"}, "publisher": {"@id": "https://www.eepd-consulting.com/#org"}, "mainEntityOfPage": "https://www.eepd-consulting.com/blog/iec-61850-en-pratique/", "image": "https://www.eepd-consulting.com/assets/og-image.png", "inLanguage": "fr"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Accueil", "item": "https://www.eepd-consulting.com/"}, {"@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.eepd-consulting.com/blog/"}, {"@type": "ListItem", "position": 3, "name": "IEC 61850 en pratique : que spécifier avant l’AO", "item": "https://www.eepd-consulting.com/blog/iec-61850-en-pratique/"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "IEC 61850 remplace-t-il tout le câblage ?", "acceptedAnswer": {"@type": "Answer", "text": "Non : il remplace une grande partie des liaisons de signalisation entre appareils, mais les circuits de puissance et certains circuits de sécurité restent câblés selon les choix du projet."}}, {"@type": "Question", "name": "Faut-il imposer un seul fabricant ?", "acceptedAnswer": {"@type": "Answer", "text": "Pas nécessairement. Avec des fabricants différents, il faut en revanche spécifier l’interopérabilité et l’essayer dès l’usine."}}, {"@type": "Question", "name": "Peut-on moderniser un poste existant vers IEC 61850 ?", "acceptedAnswer": {"@type": "Answer", "text": "Oui, souvent par étapes : une étude de l’architecture existante permet de définir un plan de migration."}}]}</script>
</head>
<body>
<svg width="0" height="0" style="position:absolute" aria-hidden="true"><defs><symbol id="i-proj" viewBox="0 0 24 24"><rect x="3" y="4" width="10" height="4" rx="1"/><rect x="8" y="10" width="12" height="4" rx="1"/><rect x="5" y="16" width="9" height="4" rx="1"/></symbol><symbol id="i-reg" viewBox="0 0 24 24"><path d="M6 3h9l4 4v14H6zM14 3v5h5M9 13l2 2 4-4"/></symbol><symbol id="i-globe" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3c3 3 3 15 0 18M12 3c-3 3-3 15 0 18"/></symbol><symbol id="i-nuc" viewBox="0 0 24 24"><circle cx="12" cy="12" r="1.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(60 12 12)"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(120 12 12)"/></symbol><symbol id="i-test" viewBox="0 0 24 24"><path d="M4 17a8 8 0 1 1 16 0M12 17l4-5M6 12l1 .6M12 7v1.5M18 12l-1 .6"/><circle cx="12" cy="17" r="1"/></symbol><symbol id="i-spec" viewBox="0 0 24 24"><path d="M5 4h10l4 4v12H5zM8 12h8M8 16h5"/></symbol><symbol id="i-bolt" viewBox="0 0 24 24"><path d="M13 2L4 14h7l-1 8 9-12h-7z"/></symbol><symbol id="i-lab" viewBox="0 0 24 24"><path d="M9 3h6M10 3v6l-5 9a2 2 0 0 0 2 3h10a2 2 0 0 0 2-3l-5-9V3M8 15h8"/></symbol><symbol id="i-pylon" viewBox="0 0 24 24"><path d="M8 22l3-16h2l3 16M12 2v4M5 9h14M7 14h10M9 19l6-5M15 19l-6-5M10 9l4 5M14 9l-4 5"/></symbol><symbol id="i-trafo" viewBox="0 0 24 24"><circle cx="9" cy="12" r="5"/><circle cx="15" cy="12" r="5"/><path d="M2 12h2M20 12h2"/></symbol><symbol id="i-breaker" viewBox="0 0 24 24"><path d="M3 12h5M16 12h5M8 12l7-5"/><circle cx="8" cy="12" r="1"/><circle cx="16" cy="12" r="1"/></symbol><symbol id="i-shield" viewBox="0 0 24 24"><path d="M12 3l8 3v6c0 5-3.5 8-8 9-4.5-1-8-4-8-9V6zM12 8l-3 5h6l-3 5"/></symbol><symbol id="i-news" viewBox="0 0 24 24"><rect x="3" y="4" width="14" height="16" rx="1"/><path d="M17 8h4v10a2 2 0 0 1-2 2M6 8h8M6 12h8M6 16h5"/></symbol><symbol id="i-cable" viewBox="0 0 24 24"><circle cx="12" cy="12" r="8"/><circle cx="12" cy="12" r="2.5"/><path d="M12 4v5.5M12 14.5V20M4 12h5.5M14.5 12H20"/></symbol><symbol id="i-magnet" viewBox="0 0 24 24"><path d="M5 3v9a7 7 0 0 0 14 0V3h-4v9a3 3 0 0 1-6 0V3zM5 7h4M15 7h4"/></symbol><symbol id="i-search" viewBox="0 0 24 24"><circle cx="11" cy="11" r="6"/><path d="M16 16l5 5"/></symbol><symbol id="i-chip" viewBox="0 0 24 24"><rect x="7" y="7" width="10" height="10" rx="1"/><path d="M10 3v4M14 3v4M10 17v4M14 17v4M3 10h4M3 14h4M17 10h4M17 14h4"/></symbol><symbol id="i-net" viewBox="0 0 24 24"><circle cx="12" cy="5" r="2.5"/><circle cx="5" cy="19" r="2.5"/><circle cx="19" cy="19" r="2.5"/><path d="M11 7.5L6 16.5M13 7.5l5 9M7.5 19h9"/></symbol></defs></svg>
<header><div class="wrap"><a class="logo" href="/"><img src="/assets/logo-96.png" alt="EEPD Consulting" width="36" height="36"><span style="color:var(--on-dark)">EEPD<span>·</span>CONSULTING</span></a><nav aria-label="Navigation"><a href="/services/">Services</a><a href="/secteurs/">Secteurs</a><a href="/expertise/">Expertise</a><a href="/projets/">Projets</a><a href="/publications/">Publications</a><a href="/a-propos/">À propos</a><a href="/blog/">Blog</a><a href="/contact/">Contact</a><a class="lang" href="/en/blog/iec-61850-in-practice/" hreflang="en">EN</a></nav></div></header>
<main id="top">
<div class="hero sm"><div class="wrap"><div class="crumbs"><a href="/">Accueil</a> › <a href="/blog/">Blog</a> › IEC 61850 en pratique : que spécifier avant l’AO</div><h1>IEC 61850 en pratique : que spécifier avant l’AO</h1><p>IEC 61850 : architecture, messages MMS et GOOSE, fichiers SCL, essais. Ce qu’il faut spécifier pour éviter les surprises à la mise en service.</p></div></div><section><div class="wrap"><div class="prose"><p class="meta">Par Joël Hourtoule · 4 novembre 2026</p><p>Architecture, messages, fichiers SCL et essais : ce qu’il faut décider avant l’appel d’offres pour qu’un poste IEC 61850 se mette en service sans surprise.</p><p>La série de normes IEC 61850 permet aux protections, aux automatismes et à la supervision d’un poste de communiquer dans un langage commun, quel que soit le fabricant. Elle réduit le câblage entre appareils et facilite les évolutions. Mais « conforme IEC 61850 » ne suffit pas à garantir que des appareils de marques différentes fonctionnent ensemble : il faut le spécifier et le vérifier.</p><h2>L’architecture à trois niveaux</h2><p>Un poste se décrit en trois niveaux. Le niveau poste regroupe la supervision et la passerelle vers le centre de conduite. Le niveau travée regroupe les appareils de protection et de contrôle. Le niveau process regroupe les capteurs et l’appareillage. Un réseau Ethernet relie ces niveaux.</p><figure class="diag"><svg class="dg" viewBox="0 0 720 336" role="img" aria-label="Architecture de communication d’un poste IEC 61850"><title>Architecture de communication d’un poste IEC 61850</title><style>.diag svg.dg text{fill:#1c2733;font:700 15px Manrope,"Source Sans 3",system-ui,sans-serif}.diag svg.dg text.s{fill:#3d4955;font-weight:600;font-size:13.5px;paint-order:stroke;stroke:#fbf8f3;stroke-width:5px;stroke-linejoin:round}.diag svg.dg .bx{fill:#fff;stroke:#7b8896;stroke-width:1.6}.diag svg.dg .bx.hl{stroke:#a85a14;stroke-width:2.4}.diag svg.dg .z1{fill:#fdf1e3}.diag svg.dg .z2{fill:#f8dfbd}.diag svg.dg .ac{stroke:#d9822b;fill:none;stroke-width:3;stroke-linecap:round}.diag svg.dg .ln{stroke:#1c2733;fill:none;stroke-width:2.2;stroke-linecap:round}.diag svg.dg .ln2{stroke:#b8c0c9;stroke-width:1}.diag svg.dg .dash{stroke:#1c2733;fill:none;stroke-width:1.8;stroke-dasharray:5 4}.diag svg.dg .fa{fill:#d9822b;stroke:none}.diag svg.dg .spd{fill:#fff;stroke:#1c2733;stroke-width:2}.diag svg.dg .nb{stroke:#2a6fb0;fill:none;stroke-width:2.6}.diag svg.dg .pe{stroke:#2f8f3f;fill:none;stroke-width:2.6;stroke-dasharray:9 4}.diag svg.dg .bus{stroke:#1c2733;stroke-width:7;stroke-linecap:butt}.diag svg.dg .sym{fill:#fff;stroke:#1c2733;stroke-width:2.2}.diag svg.dg .fill{fill:#1c2733;stroke:none}</style><defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#a85a14" stroke="none"/></marker></defs><rect x="0" y="0" width="720" height="336" rx="8" fill="#fbf8f3"/><rect class="bx" x="60" y="8" width="200" height="48" rx="6"/><text x="160.0" y="36.5" text-anchor="middle">Supervision (SCADA)</text><rect class="bx" x="360" y="8" width="300" height="48" rx="6"/><text x="510.0" y="28.0" text-anchor="middle">Passerelle vers le centre de</text><text x="510.0" y="45.0" text-anchor="middle">conduite</text><line class="ln" x1="160" y1="56" x2="160" y2="92"/><line class="ln" x1="510" y1="56" x2="510" y2="92"/><line class="ac" x1="30" y1="92" x2="690" y2="92"/><text class="s" x="690" y="84" text-anchor="end">Bus de poste Ethernet : MMS</text><line class="ln" x1="120" y1="92" x2="120" y2="124"/><rect class="bx hl" x="40" y="124" width="160" height="56" rx="6"/><text x="120.0" y="156.5" text-anchor="middle">Protection ligne</text><line class="ln" x1="120" y1="180" x2="120" y2="232"/><line class="ln" x1="360" y1="92" x2="360" y2="124"/><rect class="bx hl" x="280" y="124" width="160" height="56" rx="6"/><text x="360.0" y="148.0" text-anchor="middle">Protection</text><text x="360.0" y="165.0" text-anchor="middle">transformateur</text><line class="ln" x1="360" y1="180" x2="360" y2="232"/><line class="ln" x1="600" y1="92" x2="600" y2="124"/><rect class="bx hl" x="520" y="124" width="160" height="56" rx="6"/><text x="600.0" y="156.5" text-anchor="middle">Contrôle de travée</text><line class="ln" x1="600" y1="180" x2="600" y2="232"/><line class="dash" x1="200" y1="152" x2="280" y2="152"/><text class="s" x="240.0" y="142" text-anchor="middle">GOOSE</text><line class="dash" x1="440" y1="152" x2="520" y2="152"/><text class="s" x="480.0" y="142" text-anchor="middle">GOOSE</text><line class="ac" x1="30" y1="232" x2="690" y2="232"/><text class="s" x="690" y="224" text-anchor="end">Bus process Ethernet : valeurs échantillonnées</text><line class="ln" x1="120" y1="232" x2="120" y2="266"/><rect class="bx" x="40" y="266" width="160" height="54" rx="6"/><text x="120.0" y="297.5" text-anchor="middle">Disjoncteur</text><line class="ln" x1="360" y1="232" x2="360" y2="266"/><rect class="bx" x="280" y="266" width="160" height="54" rx="6"/><text x="360.0" y="289.0" text-anchor="middle">Capteurs de</text><text x="360.0" y="306.0" text-anchor="middle">courant et tension</text><line class="ln" x1="600" y1="232" x2="600" y2="266"/><rect class="bx" x="520" y="266" width="160" height="54" rx="6"/><text x="600.0" y="297.5" text-anchor="middle">Transformateur</text></svg><figcaption>Architecture de communication d’un poste : bus de poste, liaisons GOOSE entre protections, bus process.</figcaption></figure><h2>Trois types d’échanges</h2><ul class="chk"><li><b>MMS</b> : échanges client-serveur entre la supervision et les appareils (lecture de mesures, commandes, alarmes)</li><li><b>GOOSE</b> : messages rapides entre appareils, par exemple pour transmettre un ordre de déclenchement ou un verrouillage entre protections</li><li><b>Valeurs échantillonnées</b> : transmission des mesures de courant et de tension depuis le niveau process vers les protections</li></ul><h2>Les fichiers SCL</h2><p>L’ingénierie d’un poste s’appuie sur des fichiers de configuration au format SCL. Le fichier SSD décrit le poste, chaque fichier ICD décrit les capacités d’un appareil, le fichier SCD assemble le système, et chaque appareil reçoit sa configuration (fichier CID). Ce format commun évite de ressaisir les signaux appareil par appareil.</p><figure class="diag"><svg class="dg" viewBox="0 0 720 250" role="img" aria-label="Ingénierie d’un poste : les fichiers de configuration SCL"><title>Ingénierie d’un poste : les fichiers de configuration SCL</title><style>.diag svg.dg text{fill:#1c2733;font:700 15px Manrope,"Source Sans 3",system-ui,sans-serif}.diag svg.dg text.s{fill:#3d4955;font-weight:600;font-size:13.5px;paint-order:stroke;stroke:#fbf8f3;stroke-width:5px;stroke-linejoin:round}.diag svg.dg .bx{fill:#fff;stroke:#7b8896;stroke-width:1.6}.diag svg.dg .bx.hl{stroke:#a85a14;stroke-width:2.4}.diag svg.dg .z1{fill:#fdf1e3}.diag svg.dg .z2{fill:#f8dfbd}.diag svg.dg .ac{stroke:#d9822b;fill:none;stroke-width:3;stroke-linecap:round}.diag svg.dg .ln{stroke:#1c2733;fill:none;stroke-width:2.2;stroke-linecap:round}.diag svg.dg .ln2{stroke:#b8c0c9;stroke-width:1}.diag svg.dg .dash{stroke:#1c2733;fill:none;stroke-width:1.8;stroke-dasharray:5 4}.diag svg.dg .fa{fill:#d9822b;stroke:none}.diag svg.dg .spd{fill:#fff;stroke:#1c2733;stroke-width:2}.diag svg.dg .nb{stroke:#2a6fb0;fill:none;stroke-width:2.6}.diag svg.dg .pe{stroke:#2f8f3f;fill:none;stroke-width:2.6;stroke-dasharray:9 4}.diag svg.dg .bus{stroke:#1c2733;stroke-width:7;stroke-linecap:butt}.diag svg.dg .sym{fill:#fff;stroke:#1c2733;stroke-width:2.2}.diag svg.dg .fill{fill:#1c2733;stroke:none}</style><defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#a85a14" stroke="none"/></marker></defs><rect x="0" y="0" width="720" height="250" rx="8" fill="#fbf8f3"/><rect class="bx" x="10" y="24" width="190" height="60" rx="6"/><text x="105.0" y="50.0" text-anchor="middle">Spécification du poste</text><text x="105.0" y="67.0" text-anchor="middle">(SSD)</text><rect class="bx" x="10" y="120" width="190" height="60" rx="6"/><text x="105.0" y="146.0" text-anchor="middle">Capacité de chaque</text><text x="105.0" y="163.0" text-anchor="middle">appareil (ICD)</text><line class="ac" x1="200" y1="54" x2="270" y2="86" marker-end="url(#ar)"/><line class="ac" x1="200" y1="150" x2="270" y2="118" marker-end="url(#ar)"/><rect class="bx hl" x="270" y="72" width="180" height="60" rx="6"/><text x="360.0" y="98.0" text-anchor="middle">Configuration du</text><text x="360.0" y="115.0" text-anchor="middle">système (SCD)</text><line class="ac" x1="450" y1="102" x2="510" y2="102" marker-end="url(#ar)"/><rect class="bx" x="510" y="72" width="200" height="60" rx="6"/><text x="610.0" y="98.0" text-anchor="middle">Configuration de chaque</text><text x="610.0" y="115.0" text-anchor="middle">appareil (CID)</text><line class="ln" x1="610" y1="132" x2="610" y2="170"/><line class="ac" x1="610" y1="170" x2="610" y2="184" marker-end="url(#ar)"/><rect class="bx" x="510" y="186" width="200" height="50" rx="6"/><text x="610.0" y="207.0" text-anchor="middle">Essais en usine et sur</text><text x="610.0" y="224.0" text-anchor="middle">site</text></svg><figcaption>Les fichiers SCL décrivent le poste et les appareils ; on les assemble en une configuration de système.</figcaption></figure><h2>Ce qu’il faut spécifier avant l’appel d’offres</h2><ul class="chk"><li>L’architecture du réseau Ethernet : topologie, redondance, séparation entre bus de poste et bus process</li><li>La liste des signaux, des commandes et des verrouillages échangés entre appareils</li><li>Qui est l’intégrateur du système, et qui tient à jour les fichiers SCL</li><li>La synchronisation horaire des appareils</li><li>Les exigences de cybersécurité de l’exploitant, en référence à la série IEC 62351</li><li>Les essais : essais en usine avec un système représentatif, essais d’interopérabilité entre fabricants, essais sur site</li><li>Les règles de nommage des signaux, communes à tous les fournisseurs</li></ul><h2>Les erreurs fréquentes</h2><p>Laisser chaque fournisseur définir ses propres noms de signaux ; ne désigner aucun responsable de l’ingénierie globale ; découvrir les problèmes d’interopérabilité aux essais sur site, quand la correction coûte le plus cher ; négliger la maintenance des fichiers SCL après la mise en service, ce qui complique les évolutions.</p><h2>Cybersécurité et exploitation</h2><p>Un poste communicant est aussi un système informatique. La série IEC 62351 traite de la sécurité des échanges : authentification, intégrité des messages, gestion des accès. Au-delà de la norme, il faut décider qui administre le réseau du poste, comment on applique les mises à jour des appareils et comment on sauvegarde les configurations. Ces règles se définissent avec l’exploitant, avant l’appel d’offres, car elles influencent le choix des appareils et des commutateurs.</p><h2>Une démarche par étapes</h2><ul class="chk"><li>Définir le besoin fonctionnel : protections, automatismes, supervision, interfaces avec le centre de conduite</li><li>Choisir l’architecture et les principes d’ingénierie, puis les consigner dans la spécification</li><li>Faire valider par chaque fournisseur la configuration de ses appareils sur une plate-forme d’essai commune</li><li>Dérouler les essais en usine, puis les essais sur site, en s’appuyant sur la liste de signaux comme référence unique</li><li>Documenter l’état final et transmettre les fichiers SCL à l’exploitant</li></ul><h2>Notre expérience</h2><p>Sur ITER, nous avons mis en service le poste 400 kV et les réseaux HT associés, avec une communication selon la norme IEC 61850, en 2017–2019. Cette expérience a fait l’objet d’une publication : « IEC‑61850‑Based Control System for Power Distribution at ITER » (IEEE Transactions on Plasma Science, 2012).</p><h2>Questions fréquentes</h2><details><summary>IEC 61850 remplace-t-il tout le câblage ?</summary><p>Non : il remplace une grande partie des liaisons de signalisation entre appareils, mais les circuits de puissance et certains circuits de sécurité restent câblés selon les choix du projet.</p></details><details><summary>Faut-il imposer un seul fabricant ?</summary><p>Pas nécessairement. Avec des fabricants différents, il faut en revanche spécifier l’interopérabilité et l’essayer dès l’usine.</p></details><details><summary>Peut-on moderniser un poste existant vers IEC 61850 ?</summary><p>Oui, souvent par étapes : une étude de l’architecture existante permet de définir un plan de migration.</p></details><h2>Pour aller plus loin</h2><p><a class="more" href="/expertise/communication-poste-iec-61850/">Communication de poste IEC 61850</a> · <a class="more" href="/projets/poste-400-kv-iter/">Poste 400 kV d’ITER</a> · <a class="more" href="/expertise/essais-mise-en-service/">Essais et mise en service</a> · <a class="more" href="/publications/">Publications</a></p></div></div></section><section class="cta"><div class="wrap"><h2>Une question sur votre projet ?</h2><p>Échangeons sur votre besoin.</p><a class="btn" href="/contact/">Nous contacter</a></div></section>
</main>
<footer><div class="wrap"><div><h4>EEPD Consulting</h4><p>Consultant en études électriques et distribution de puissance HT/BT.</p><p>Zone d’intervention : France, Europe, monde, surtout à distance ; sur&nbsp;site si&nbsp;nécessaire.</p></div><div><h4>Navigation</h4><p><a href="/services/">Services</a></p><p><a href="/secteurs/">Secteurs</a></p><p><a href="/expertise/">Expertise</a></p><p><a href="/projets/">Projets</a></p><p><a href="/publications/">Publications</a></p><p><a href="/a-propos/">À propos</a></p><p><a href="/blog/">Blog</a></p></div><div><h4>Contact</h4><p>173 rue de Courcelles<br>75017 Paris</p><p><a href="tel:+33622277014">+33 (0)6 22 27 70 14</a></p><p><a href="mailto:info@eepd-consulting.com">info@eepd-consulting.com</a></p><p><a href="https://www.linkedin.com/in/joel-hourtoule" rel="noopener" target="_blank">LinkedIn</a></p></div></div><div class="wrap" style="display:block;margin-top:18px;text-align:center">© 2026 EEPD Consulting · <a href="/mentions-legales/">Mentions légales</a></div></footer>
</body>
</html>
