<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>IEC 61850 in practice: what to specify before the tender | EEPD</title>
<meta name="description" content="IEC 61850: architecture, MMS and GOOSE messages, SCL files, testing. What to specify to avoid surprises at commissioning.">
<meta name="robots" content="index,follow,max-snippet:-1,max-image-preview:large">
<link rel="canonical" href="https://www.eepd-consulting.com/en/blog/iec-61850-in-practice/">
<link rel="alternate" hreflang="fr" href="https://www.eepd-consulting.com/blog/iec-61850-en-pratique/"><link rel="alternate" hreflang="en" href="https://www.eepd-consulting.com/en/blog/iec-61850-in-practice/"><link rel="alternate" hreflang="x-default" href="https://www.eepd-consulting.com/blog/iec-61850-en-pratique/">
<meta property="og:type" content="article"><meta property="og:site_name" content="EEPD Consulting"><meta property="og:title" content="IEC 61850 in practice: what to specify before the tender | EEPD"><meta property="og:description" content="IEC 61850: architecture, MMS and GOOSE messages, SCL files, testing. What to specify to avoid surprises at commissioning."><meta property="og:url" content="https://www.eepd-consulting.com/en/blog/iec-61850-in-practice/"><meta property="og:image" content="https://www.eepd-consulting.com/assets/og-image.png"><meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="IEC 61850 in practice: what to specify before the tender | EEPD"><meta name="twitter:description" content="IEC 61850: architecture, MMS and GOOSE messages, SCL files, testing. What to specify to avoid surprises at commissioning."><meta name="twitter:image" content="https://www.eepd-consulting.com/assets/og-image.png">
<link rel="icon" type="image/png" href="/assets/favicon.png"><link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="stylesheet" href="/assets/style.css">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "IEC 61850 in practice: what to specify before the tender", "description": "IEC 61850: architecture, MMS and GOOSE messages, SCL files, testing. What to specify to avoid surprises at commissioning.", "datePublished": "2026-11-01", "dateModified": "2026-11-01", "author": {"@type": "Person", "name": "Joël Hourtoule", "url": "https://www.eepd-consulting.com/en/about/"}, "mainEntityOfPage": "https://www.eepd-consulting.com/en/blog/iec-61850-in-practice/", "image": "https://www.eepd-consulting.com/assets/og-image.png", "inLanguage": "en"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Does IEC 61850 replace all the cabling?", "acceptedAnswer": {"@type": "Answer", "text": "No: it replaces much of the signalling wiring between devices, but power circuits and some safety circuits remain hard-wired depending on project choices."}}, {"@type": "Question", "name": "Should a single manufacturer be imposed?", "acceptedAnswer": {"@type": "Answer", "text": "Not necessarily. With different manufacturers, however, interoperability must be specified and tested from the factory."}}, {"@type": "Question", "name": "Can an existing substation be upgraded to IEC 61850?", "acceptedAnswer": {"@type": "Answer", "text": "Yes, often in stages: a study of the existing architecture makes it possible to define a migration plan."}}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.eepd-consulting.com/en/"}, {"@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.eepd-consulting.com/en/blog/"}, {"@type": "ListItem", "position": 3, "name": "IEC 61850 in practice: what to specify before the tender", "item": "https://www.eepd-consulting.com/en/blog/iec-61850-in-practice/"}]}</script>
</head>
<body>
<svg width="0" height="0" style="position:absolute" aria-hidden="true"><defs><symbol id="i-proj" viewBox="0 0 24 24"><rect x="3" y="4" width="10" height="4" rx="1"/><rect x="8" y="10" width="12" height="4" rx="1"/><rect x="5" y="16" width="9" height="4" rx="1"/></symbol><symbol id="i-reg" viewBox="0 0 24 24"><path d="M6 3h9l4 4v14H6zM14 3v5h5M9 13l2 2 4-4"/></symbol><symbol id="i-globe" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3c3 3 3 15 0 18M12 3c-3 3-3 15 0 18"/></symbol><symbol id="i-nuc" viewBox="0 0 24 24"><circle cx="12" cy="12" r="1.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(60 12 12)"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(120 12 12)"/></symbol><symbol id="i-test" viewBox="0 0 24 24"><path d="M4 17a8 8 0 1 1 16 0M12 17l4-5M6 12l1 .6M12 7v1.5M18 12l-1 .6"/><circle cx="12" cy="17" r="1"/></symbol><symbol id="i-spec" viewBox="0 0 24 24"><path d="M5 4h10l4 4v12H5zM8 12h8M8 16h5"/></symbol><symbol id="i-bolt" viewBox="0 0 24 24"><path d="M13 2L4 14h7l-1 8 9-12h-7z"/></symbol><symbol id="i-lab" viewBox="0 0 24 24"><path d="M9 3h6M10 3v6l-5 9a2 2 0 0 0 2 3h10a2 2 0 0 0 2-3l-5-9V3M8 15h8"/></symbol><symbol id="i-pylon" viewBox="0 0 24 24"><path d="M8 22l3-16h2l3 16M12 2v4M5 9h14M7 14h10M9 19l6-5M15 19l-6-5M10 9l4 5M14 9l-4 5"/></symbol><symbol id="i-trafo" viewBox="0 0 24 24"><circle cx="9" cy="12" r="5"/><circle cx="15" cy="12" r="5"/><path d="M2 12h2M20 12h2"/></symbol><symbol id="i-breaker" viewBox="0 0 24 24"><path d="M3 12h5M16 12h5M8 12l7-5"/><circle cx="8" cy="12" r="1"/><circle cx="16" cy="12" r="1"/></symbol><symbol id="i-shield" viewBox="0 0 24 24"><path d="M12 3l8 3v6c0 5-3.5 8-8 9-4.5-1-8-4-8-9V6zM12 8l-3 5h6l-3 5"/></symbol><symbol id="i-news" viewBox="0 0 24 24"><rect x="3" y="4" width="14" height="16" rx="1"/><path d="M17 8h4v10a2 2 0 0 1-2 2M6 8h8M6 12h8M6 16h5"/></symbol><symbol id="i-cable" viewBox="0 0 24 24"><circle cx="12" cy="12" r="8"/><circle cx="12" cy="12" r="2.5"/><path d="M12 4v5.5M12 14.5V20M4 12h5.5M14.5 12H20"/></symbol><symbol id="i-magnet" viewBox="0 0 24 24"><path d="M5 3v9a7 7 0 0 0 14 0V3h-4v9a3 3 0 0 1-6 0V3zM5 7h4M15 7h4"/></symbol><symbol id="i-search" viewBox="0 0 24 24"><circle cx="11" cy="11" r="6"/><path d="M16 16l5 5"/></symbol><symbol id="i-chip" viewBox="0 0 24 24"><rect x="7" y="7" width="10" height="10" rx="1"/><path d="M10 3v4M14 3v4M10 17v4M14 17v4M3 10h4M3 14h4M17 10h4M17 14h4"/></symbol><symbol id="i-net" viewBox="0 0 24 24"><circle cx="12" cy="5" r="2.5"/><circle cx="5" cy="19" r="2.5"/><circle cx="19" cy="19" r="2.5"/><path d="M11 7.5L6 16.5M13 7.5l5 9M7.5 19h9"/></symbol></defs></svg>
<header><div class="wrap"><a class="logo" href="/en/"><img src="/assets/logo-96.png" alt="EEPD Consulting" width="36" height="36"><span style="color:var(--on-dark)">EEPD<span>·</span>CONSULTING</span></a><nav aria-label="Navigation"><a href="/en/services/">Services</a><a href="/en/sectors/">Sectors</a><a href="/en/expertise/">Expertise</a><a href="/en/projects/">Projects</a><a href="/en/publications/">Publications</a><a href="/en/about/">About</a><a href="/en/blog/">Blog</a><a href="/en/contact/">Contact</a><a class="lang" href="/blog/iec-61850-en-pratique/" hreflang="fr">FR</a></nav></div></header>
<main id="top">
<div class="hero sm"><div class="wrap"><div class="crumbs"><a href="/en/">Home</a> › <a href="/en/blog/">Blog</a> › IEC 61850 in practice: what to specify before the tender</div><h1>IEC 61850 in practice: what to specify before the tender</h1><p>IEC 61850: architecture, MMS and GOOSE messages, SCL files, testing. What to specify to avoid surprises at commissioning.</p></div></div><section><div class="wrap"><div class="prose"><p class="meta">By Joël Hourtoule · 4 November 2026</p><p>Architecture, messages, SCL files and testing: what to decide before the tender so that an IEC 61850 substation commissions without surprises.</p><p>The IEC 61850 series lets a substation’s protection, automation and supervision communicate in a common language, whatever the manufacturer. It reduces cabling between devices and makes upgrades easier. But “IEC 61850 compliant” is not enough to guarantee that devices from different brands work together: this has to be specified and verified.</p><h2>The three-level architecture</h2><p>A substation is described in three levels. The station level groups supervision and the gateway to the control centre. The bay level groups the protection and control devices. The process level groups the sensors and switchgear. An Ethernet network links these levels.</p><figure class="diag"><svg class="dg" viewBox="0 0 720 336" role="img" aria-label="Substation communication architecture based on IEC 61850"><title>Substation communication architecture based on IEC 61850</title><style>.diag svg.dg text{fill:#1c2733;font:700 15px Manrope,"Source Sans 3",system-ui,sans-serif}.diag svg.dg text.s{fill:#3d4955;font-weight:600;font-size:13.5px;paint-order:stroke;stroke:#fbf8f3;stroke-width:5px;stroke-linejoin:round}.diag svg.dg .bx{fill:#fff;stroke:#7b8896;stroke-width:1.6}.diag svg.dg .bx.hl{stroke:#a85a14;stroke-width:2.4}.diag svg.dg .z1{fill:#fdf1e3}.diag svg.dg .z2{fill:#f8dfbd}.diag svg.dg .ac{stroke:#d9822b;fill:none;stroke-width:3;stroke-linecap:round}.diag svg.dg .ln{stroke:#1c2733;fill:none;stroke-width:2.2;stroke-linecap:round}.diag svg.dg .ln2{stroke:#b8c0c9;stroke-width:1}.diag svg.dg .dash{stroke:#1c2733;fill:none;stroke-width:1.8;stroke-dasharray:5 4}.diag svg.dg .fa{fill:#d9822b;stroke:none}.diag svg.dg .spd{fill:#fff;stroke:#1c2733;stroke-width:2}.diag svg.dg .nb{stroke:#2a6fb0;fill:none;stroke-width:2.6}.diag svg.dg .pe{stroke:#2f8f3f;fill:none;stroke-width:2.6;stroke-dasharray:9 4}.diag svg.dg .bus{stroke:#1c2733;stroke-width:7;stroke-linecap:butt}.diag svg.dg .sym{fill:#fff;stroke:#1c2733;stroke-width:2.2}.diag svg.dg .fill{fill:#1c2733;stroke:none}</style><defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#a85a14" stroke="none"/></marker></defs><rect x="0" y="0" width="720" height="336" rx="8" fill="#fbf8f3"/><rect class="bx" x="60" y="8" width="200" height="48" rx="6"/><text x="160.0" y="36.5" text-anchor="middle">Supervision (SCADA)</text><rect class="bx" x="360" y="8" width="300" height="48" rx="6"/><text x="510.0" y="36.5" text-anchor="middle">Gateway to the control centre</text><line class="ln" x1="160" y1="56" x2="160" y2="92"/><line class="ln" x1="510" y1="56" x2="510" y2="92"/><line class="ac" x1="30" y1="92" x2="690" y2="92"/><text class="s" x="690" y="84" text-anchor="end">Substation Ethernet bus: MMS</text><line class="ln" x1="120" y1="92" x2="120" y2="124"/><rect class="bx hl" x="40" y="124" width="160" height="56" rx="6"/><text x="120.0" y="156.5" text-anchor="middle">Line protection</text><line class="ln" x1="120" y1="180" x2="120" y2="232"/><line class="ln" x1="360" y1="92" x2="360" y2="124"/><rect class="bx hl" x="280" y="124" width="160" height="56" rx="6"/><text x="360.0" y="148.0" text-anchor="middle">Transformer</text><text x="360.0" y="165.0" text-anchor="middle">protection</text><line class="ln" x1="360" y1="180" x2="360" y2="232"/><line class="ln" x1="600" y1="92" x2="600" y2="124"/><rect class="bx hl" x="520" y="124" width="160" height="56" rx="6"/><text x="600.0" y="156.5" text-anchor="middle">Bay control</text><line class="ln" x1="600" y1="180" x2="600" y2="232"/><line class="dash" x1="200" y1="152" x2="280" y2="152"/><text class="s" x="240.0" y="142" text-anchor="middle">GOOSE</text><line class="dash" x1="440" y1="152" x2="520" y2="152"/><text class="s" x="480.0" y="142" text-anchor="middle">GOOSE</text><line class="ac" x1="30" y1="232" x2="690" y2="232"/><text class="s" x="690" y="224" text-anchor="end">Process Ethernet bus: sampled values</text><line class="ln" x1="120" y1="232" x2="120" y2="266"/><rect class="bx" x="40" y="266" width="160" height="54" rx="6"/><text x="120.0" y="297.5" text-anchor="middle">Circuit breaker</text><line class="ln" x1="360" y1="232" x2="360" y2="266"/><rect class="bx" x="280" y="266" width="160" height="54" rx="6"/><text x="360.0" y="289.0" text-anchor="middle">Current and</text><text x="360.0" y="306.0" text-anchor="middle">voltage sensors</text><line class="ln" x1="600" y1="232" x2="600" y2="266"/><rect class="bx" x="520" y="266" width="160" height="54" rx="6"/><text x="600.0" y="297.5" text-anchor="middle">Transformer</text></svg><figcaption>Substation communication architecture: station bus, GOOSE links between protection devices, process bus.</figcaption></figure><h2>Three types of exchange</h2><ul class="chk"><li><b>MMS</b>: client-server exchanges between supervision and the devices (reading measurements, commands, alarms)</li><li><b>GOOSE</b>: fast messages between devices, for example to pass a trip order or an interlock between protection devices</li><li><b>Sampled values</b>: transmission of current and voltage measurements from the process level to the protection devices</li></ul><h2>SCL files</h2><p>Substation engineering relies on configuration files in SCL format. The SSD file describes the substation, each ICD file describes the capabilities of a device, the SCD file assembles the system, and each device receives its configuration (CID file). This common format avoids re-entering signals device by device.</p><figure class="diag"><svg class="dg" viewBox="0 0 720 250" role="img" aria-label="Substation engineering: the SCL configuration files"><title>Substation engineering: the SCL configuration files</title><style>.diag svg.dg text{fill:#1c2733;font:700 15px Manrope,"Source Sans 3",system-ui,sans-serif}.diag svg.dg text.s{fill:#3d4955;font-weight:600;font-size:13.5px;paint-order:stroke;stroke:#fbf8f3;stroke-width:5px;stroke-linejoin:round}.diag svg.dg .bx{fill:#fff;stroke:#7b8896;stroke-width:1.6}.diag svg.dg .bx.hl{stroke:#a85a14;stroke-width:2.4}.diag svg.dg .z1{fill:#fdf1e3}.diag svg.dg .z2{fill:#f8dfbd}.diag svg.dg .ac{stroke:#d9822b;fill:none;stroke-width:3;stroke-linecap:round}.diag svg.dg .ln{stroke:#1c2733;fill:none;stroke-width:2.2;stroke-linecap:round}.diag svg.dg .ln2{stroke:#b8c0c9;stroke-width:1}.diag svg.dg .dash{stroke:#1c2733;fill:none;stroke-width:1.8;stroke-dasharray:5 4}.diag svg.dg .fa{fill:#d9822b;stroke:none}.diag svg.dg .spd{fill:#fff;stroke:#1c2733;stroke-width:2}.diag svg.dg .nb{stroke:#2a6fb0;fill:none;stroke-width:2.6}.diag svg.dg .pe{stroke:#2f8f3f;fill:none;stroke-width:2.6;stroke-dasharray:9 4}.diag svg.dg .bus{stroke:#1c2733;stroke-width:7;stroke-linecap:butt}.diag svg.dg .sym{fill:#fff;stroke:#1c2733;stroke-width:2.2}.diag svg.dg .fill{fill:#1c2733;stroke:none}</style><defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#a85a14" stroke="none"/></marker></defs><rect x="0" y="0" width="720" height="250" rx="8" fill="#fbf8f3"/><rect class="bx" x="10" y="24" width="190" height="60" rx="6"/><text x="105.0" y="50.0" text-anchor="middle">Substation</text><text x="105.0" y="67.0" text-anchor="middle">specification (SSD)</text><rect class="bx" x="10" y="120" width="190" height="60" rx="6"/><text x="105.0" y="146.0" text-anchor="middle">Capability of each</text><text x="105.0" y="163.0" text-anchor="middle">device (ICD)</text><line class="ac" x1="200" y1="54" x2="270" y2="86" marker-end="url(#ar)"/><line class="ac" x1="200" y1="150" x2="270" y2="118" marker-end="url(#ar)"/><rect class="bx hl" x="270" y="72" width="180" height="60" rx="6"/><text x="360.0" y="98.0" text-anchor="middle">System configuration</text><text x="360.0" y="115.0" text-anchor="middle">(SCD)</text><line class="ac" x1="450" y1="102" x2="510" y2="102" marker-end="url(#ar)"/><rect class="bx" x="510" y="72" width="200" height="60" rx="6"/><text x="610.0" y="98.0" text-anchor="middle">Configuration of each</text><text x="610.0" y="115.0" text-anchor="middle">device (CID)</text><line class="ln" x1="610" y1="132" x2="610" y2="170"/><line class="ac" x1="610" y1="170" x2="610" y2="184" marker-end="url(#ar)"/><rect class="bx" x="510" y="186" width="200" height="50" rx="6"/><text x="610.0" y="207.0" text-anchor="middle">Factory and site</text><text x="610.0" y="224.0" text-anchor="middle">testing</text></svg><figcaption>SCL files describe the substation and the devices; they are assembled into a system configuration.</figcaption></figure><h2>What to specify before the tender</h2><ul class="chk"><li>The Ethernet network architecture: topology, redundancy, separation between station bus and process bus</li><li>The list of signals, commands and interlocks exchanged between devices</li><li>Who is the system integrator, and who maintains the SCL files</li><li>Time synchronisation of the devices</li><li>The operator’s cybersecurity requirements, with reference to the IEC 62351 series</li><li>Testing: factory tests with a representative system, interoperability tests between manufacturers, site tests</li><li>Signal naming rules, common to all suppliers</li></ul><h2>Common mistakes</h2><p>Letting each supplier define its own signal names; not appointing anyone responsible for overall engineering; discovering interoperability problems during site tests, when correction costs the most; neglecting maintenance of the SCL files after commissioning, which complicates later changes.</p><h2>Cybersecurity and operation</h2><p>A communicating substation is also an IT system. The IEC 62351 series deals with the security of exchanges: authentication, message integrity, access management. Beyond the standard, you must decide who administers the substation network, how device updates are applied and how configurations are backed up. These rules are defined with the operator, before the tender, because they influence the choice of devices and switches.</p><h2>A step-by-step approach</h2><ul class="chk"><li>Define the functional need: protection, automation, supervision, interfaces with the control centre</li><li>Choose the architecture and engineering principles, then record them in the specification</li><li>Have each supplier validate its device configuration on a common test platform</li><li>Run factory tests, then site tests, using the signal list as the single reference</li><li>Document the final state and hand the SCL files over to the operator</li></ul><h2>Our experience</h2><p>On ITER, we commissioned the 400 kV substation and the associated HV networks, with communication based on IEC 61850, in 2017–2019. This experience was the subject of a paper: “IEC‑61850‑Based Control System for Power Distribution at ITER” (IEEE Transactions on Plasma Science, 2012).</p><h2>Frequently asked questions</h2><details><summary>Does IEC 61850 replace all the cabling?</summary><p>No: it replaces much of the signalling wiring between devices, but power circuits and some safety circuits remain hard-wired depending on project choices.</p></details><details><summary>Should a single manufacturer be imposed?</summary><p>Not necessarily. With different manufacturers, however, interoperability must be specified and tested from the factory.</p></details><details><summary>Can an existing substation be upgraded to IEC 61850?</summary><p>Yes, often in stages: a study of the existing architecture makes it possible to define a migration plan.</p></details><h2>Learn more</h2><p><a class="more" href="/en/expertise/iec-61850-substation-communication/">IEC 61850 substation communication</a> · <a class="more" href="/en/projects/iter-400-kv-substation/">ITER 400 kV substation</a> · <a class="more" href="/en/expertise/testing-commissioning/">Testing and commissioning</a> · <a class="more" href="/en/publications/">Publications</a></p></div></div></section><section class="cta"><div class="wrap"><h2>A question about your project?</h2><p>Let’s discuss your needs.</p><a class="btn" href="/en/contact/">Contact us</a></div></section>
</main>
<footer><div class="wrap"><div><h4>EEPD Consulting</h4><p>Consultant in electrical studies and HV/LV power distribution.</p><p>Service area: France, Europe, worldwide, mostly remote; on&nbsp;site when&nbsp;needed.</p></div><div><h4>Navigation</h4><p><a href="/en/services/">Services</a></p><p><a href="/en/sectors/">Sectors</a></p><p><a href="/en/expertise/">Expertise</a></p><p><a href="/en/projects/">Projects</a></p><p><a href="/en/publications/">Publications</a></p><p><a href="/en/about/">About</a></p><p><a href="/en/blog/">Blog</a></p></div><div><h4>Contact</h4><p>173 rue de Courcelles<br>75017 Paris</p><p><a href="tel:+33622277014">+33 (0)6 22 27 70 14</a></p><p><a href="mailto:info@eepd-consulting.com">info@eepd-consulting.com</a></p><p><a href="https://www.linkedin.com/in/joel-hourtoule" rel="noopener" target="_blank">LinkedIn</a></p></div></div><div class="wrap" style="display:block;margin-top:18px;text-align:center">© 2026 EEPD Consulting · <a href="/en/legal-notice/">Legal notice</a></div></footer>
</body>
</html>
