<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>RAMI and FMECA: building a maintenance strategy | EEPD</title>
<meta name="description" content="How to go from RAMI and FMECA analyses to a maintenance plan and a spare parts policy based on criticality.">
<meta name="robots" content="index,follow,max-snippet:-1,max-image-preview:large">
<link rel="canonical" href="https://www.eepd-consulting.com/en/blog/rami-fmeca-maintenance-strategy/">
<link rel="alternate" hreflang="fr" href="https://www.eepd-consulting.com/blog/rami-amdec-strategie-maintenance/"><link rel="alternate" hreflang="en" href="https://www.eepd-consulting.com/en/blog/rami-fmeca-maintenance-strategy/"><link rel="alternate" hreflang="x-default" href="https://www.eepd-consulting.com/blog/rami-amdec-strategie-maintenance/">
<meta property="og:type" content="article"><meta property="og:site_name" content="EEPD Consulting"><meta property="og:title" content="RAMI and FMECA: building a maintenance strategy | EEPD"><meta property="og:description" content="How to go from RAMI and FMECA analyses to a maintenance plan and a spare parts policy based on criticality."><meta property="og:url" content="https://www.eepd-consulting.com/en/blog/rami-fmeca-maintenance-strategy/"><meta property="og:image" content="https://www.eepd-consulting.com/assets/og-image.png"><meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="RAMI and FMECA: building a maintenance strategy | EEPD"><meta name="twitter:description" content="How to go from RAMI and FMECA analyses to a maintenance plan and a spare parts policy based on criticality."><meta name="twitter:image" content="https://www.eepd-consulting.com/assets/og-image.png">
<link rel="icon" type="image/png" href="/assets/favicon.png"><link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="stylesheet" href="/assets/style.css">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "RAMI and FMECA: building a maintenance strategy", "description": "How to go from RAMI and FMECA analyses to a maintenance plan and a spare parts policy based on criticality.", "datePublished": "2026-11-01", "dateModified": "2026-11-01", "author": {"@type": "Person", "name": "Joël Hourtoule", "url": "https://www.eepd-consulting.com/en/about/"}, "mainEntityOfPage": "https://www.eepd-consulting.com/en/blog/rami-fmeca-maintenance-strategy/", "image": "https://www.eepd-consulting.com/assets/og-image.png", "inLanguage": "en"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Should a FMECA be redone for an existing installation?", "acceptedAnswer": {"@type": "Answer", "text": "Yes, it is possible and useful: we start from the operating history to rank the equipment and review the maintenance plan."}}, {"@type": "Question", "name": "When should the RAMI analysis be done?", "acceptedAnswer": {"@type": "Answer", "text": "Ideally during design, because it can change the architecture, for example by adding redundancy."}}, {"@type": "Question", "name": "How many spare parts should be stocked?", "acceptedAnswer": {"@type": "Answer", "text": "It depends on criticality, lead times and the targeted availability: the FMECA provides the elements to decide, equipment by equipment."}}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.eepd-consulting.com/en/"}, {"@type": "ListItem", "position": 2, "name": "Blog", "item": "https://www.eepd-consulting.com/en/blog/"}, {"@type": "ListItem", "position": 3, "name": "RAMI and FMECA: building a maintenance strategy", "item": "https://www.eepd-consulting.com/en/blog/rami-fmeca-maintenance-strategy/"}]}</script>
</head>
<body>
<svg width="0" height="0" style="position:absolute" aria-hidden="true"><defs><symbol id="i-proj" viewBox="0 0 24 24"><rect x="3" y="4" width="10" height="4" rx="1"/><rect x="8" y="10" width="12" height="4" rx="1"/><rect x="5" y="16" width="9" height="4" rx="1"/></symbol><symbol id="i-reg" viewBox="0 0 24 24"><path d="M6 3h9l4 4v14H6zM14 3v5h5M9 13l2 2 4-4"/></symbol><symbol id="i-globe" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3c3 3 3 15 0 18M12 3c-3 3-3 15 0 18"/></symbol><symbol id="i-nuc" viewBox="0 0 24 24"><circle cx="12" cy="12" r="1.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(60 12 12)"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(120 12 12)"/></symbol><symbol id="i-test" viewBox="0 0 24 24"><path d="M4 17a8 8 0 1 1 16 0M12 17l4-5M6 12l1 .6M12 7v1.5M18 12l-1 .6"/><circle cx="12" cy="17" r="1"/></symbol><symbol id="i-spec" viewBox="0 0 24 24"><path d="M5 4h10l4 4v12H5zM8 12h8M8 16h5"/></symbol><symbol id="i-bolt" viewBox="0 0 24 24"><path d="M13 2L4 14h7l-1 8 9-12h-7z"/></symbol><symbol id="i-lab" viewBox="0 0 24 24"><path d="M9 3h6M10 3v6l-5 9a2 2 0 0 0 2 3h10a2 2 0 0 0 2-3l-5-9V3M8 15h8"/></symbol><symbol id="i-pylon" viewBox="0 0 24 24"><path d="M8 22l3-16h2l3 16M12 2v4M5 9h14M7 14h10M9 19l6-5M15 19l-6-5M10 9l4 5M14 9l-4 5"/></symbol><symbol id="i-trafo" viewBox="0 0 24 24"><circle cx="9" cy="12" r="5"/><circle cx="15" cy="12" r="5"/><path d="M2 12h2M20 12h2"/></symbol><symbol id="i-breaker" viewBox="0 0 24 24"><path d="M3 12h5M16 12h5M8 12l7-5"/><circle cx="8" cy="12" r="1"/><circle cx="16" cy="12" r="1"/></symbol><symbol id="i-shield" viewBox="0 0 24 24"><path d="M12 3l8 3v6c0 5-3.5 8-8 9-4.5-1-8-4-8-9V6zM12 8l-3 5h6l-3 5"/></symbol><symbol id="i-news" viewBox="0 0 24 24"><rect x="3" y="4" width="14" height="16" rx="1"/><path d="M17 8h4v10a2 2 0 0 1-2 2M6 8h8M6 12h8M6 16h5"/></symbol><symbol id="i-cable" viewBox="0 0 24 24"><circle cx="12" cy="12" r="8"/><circle cx="12" cy="12" r="2.5"/><path d="M12 4v5.5M12 14.5V20M4 12h5.5M14.5 12H20"/></symbol><symbol id="i-magnet" viewBox="0 0 24 24"><path d="M5 3v9a7 7 0 0 0 14 0V3h-4v9a3 3 0 0 1-6 0V3zM5 7h4M15 7h4"/></symbol><symbol id="i-search" viewBox="0 0 24 24"><circle cx="11" cy="11" r="6"/><path d="M16 16l5 5"/></symbol><symbol id="i-chip" viewBox="0 0 24 24"><rect x="7" y="7" width="10" height="10" rx="1"/><path d="M10 3v4M14 3v4M10 17v4M14 17v4M3 10h4M3 14h4M17 10h4M17 14h4"/></symbol><symbol id="i-net" viewBox="0 0 24 24"><circle cx="12" cy="5" r="2.5"/><circle cx="5" cy="19" r="2.5"/><circle cx="19" cy="19" r="2.5"/><path d="M11 7.5L6 16.5M13 7.5l5 9M7.5 19h9"/></symbol></defs></svg>
<header><div class="wrap"><a class="logo" href="/en/"><img src="/assets/logo-96.png" alt="EEPD Consulting" width="36" height="36"><span style="color:var(--on-dark)">EEPD<span>·</span>CONSULTING</span></a><nav aria-label="Navigation"><a href="/en/services/">Services</a><a href="/en/sectors/">Sectors</a><a href="/en/expertise/">Expertise</a><a href="/en/projects/">Projects</a><a href="/en/publications/">Publications</a><a href="/en/about/">About</a><a href="/en/blog/">Blog</a><a href="/en/contact/">Contact</a><a class="lang" href="/blog/rami-amdec-strategie-maintenance/" hreflang="fr">FR</a></nav></div></header>
<main id="top">
<div class="hero sm"><div class="wrap"><div class="crumbs"><a href="/en/">Home</a> › <a href="/en/blog/">Blog</a> › RAMI and FMECA: building a maintenance strategy</div><h1>RAMI and FMECA: building a maintenance strategy</h1><p>How to go from RAMI and FMECA analyses to a maintenance plan and a spare parts policy based on criticality.</p></div></div><section><div class="wrap"><div class="prose"><p class="meta">By Joël Hourtoule · 4 November 2026</p><p>From reliability analysis to maintenance plan: how equipment criticality sets maintenance and spare parts stock.</p><p>An electrical network is judged on its availability. It depends on the design, but also on how the installation is operated and maintained. RAMI and FMECA analyses focus maintenance effort on the equipment whose failure weighs the most, instead of treating all equipment the same way.</p><h2>RAMI and FMECA: two complementary views</h2><ul class="chk"><li><b>RAMI analysis</b> (reliability, availability, maintainability…) assesses the architecture as a whole: what availability to expect from the distribution, and which equipment or redundancies limit it</li><li><b>FMECA</b> (failure modes, effects and criticality analysis) examines each piece of equipment: how it can fail, with what consequences, and how it is detected</li></ul><figure class="diag"><svg class="dg" viewBox="0 0 720 206" role="img" aria-label="From RAMI and FMECA to the maintenance strategy"><title>From RAMI and FMECA to the maintenance strategy</title><style>.diag svg.dg text{fill:#1c2733;font:700 15px Manrope,"Source Sans 3",system-ui,sans-serif}.diag svg.dg text.s{fill:#3d4955;font-weight:600;font-size:13.5px;paint-order:stroke;stroke:#fbf8f3;stroke-width:5px;stroke-linejoin:round}.diag svg.dg .bx{fill:#fff;stroke:#7b8896;stroke-width:1.6}.diag svg.dg .bx.hl{stroke:#a85a14;stroke-width:2.4}.diag svg.dg .z1{fill:#fdf1e3}.diag svg.dg .z2{fill:#f8dfbd}.diag svg.dg .ac{stroke:#d9822b;fill:none;stroke-width:3;stroke-linecap:round}.diag svg.dg .ln{stroke:#1c2733;fill:none;stroke-width:2.2;stroke-linecap:round}.diag svg.dg .ln2{stroke:#b8c0c9;stroke-width:1}.diag svg.dg .dash{stroke:#1c2733;fill:none;stroke-width:1.8;stroke-dasharray:5 4}.diag svg.dg .fa{fill:#d9822b;stroke:none}.diag svg.dg .spd{fill:#fff;stroke:#1c2733;stroke-width:2}.diag svg.dg .nb{stroke:#2a6fb0;fill:none;stroke-width:2.6}.diag svg.dg .pe{stroke:#2f8f3f;fill:none;stroke-width:2.6;stroke-dasharray:9 4}.diag svg.dg .bus{stroke:#1c2733;stroke-width:7;stroke-linecap:butt}.diag svg.dg .sym{fill:#fff;stroke:#1c2733;stroke-width:2.2}.diag svg.dg .fill{fill:#1c2733;stroke:none}</style><defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#a85a14" stroke="none"/></marker></defs><rect x="0" y="0" width="720" height="206" rx="8" fill="#fbf8f3"/><rect class="bx" x="10" y="30" width="160" height="84" rx="6"/><text x="90.0" y="68.0" text-anchor="middle">Functional</text><text x="90.0" y="85.0" text-anchor="middle">analysis</text><line class="ac" x1="170" y1="72" x2="190" y2="72" marker-end="url(#ar)"/><rect class="bx hl" x="190" y="30" width="160" height="84" rx="6"/><text x="270.0" y="59.5" text-anchor="middle">FMECA: failure</text><text x="270.0" y="76.5" text-anchor="middle">modes and</text><text x="270.0" y="93.5" text-anchor="middle">criticality</text><line class="ac" x1="350" y1="72" x2="370" y2="72" marker-end="url(#ar)"/><rect class="bx" x="370" y="30" width="160" height="84" rx="6"/><text x="450.0" y="76.5" text-anchor="middle">Maintenance plan</text><line class="ac" x1="530" y1="72" x2="550" y2="72" marker-end="url(#ar)"/><rect class="bx" x="550" y="30" width="160" height="84" rx="6"/><text x="630.0" y="68.0" text-anchor="middle">Spare parts and</text><text x="630.0" y="85.0" text-anchor="middle">obsolescence</text><line class="ln" x1="630" y1="114" x2="630" y2="166"/><line class="ln" x1="630" y1="166" x2="90" y2="166"/><line class="ac" x1="90" y1="166" x2="90" y2="116" marker-end="url(#ar)"/><text class="s" x="360" y="190" text-anchor="middle">Operating experience feedback: analyses updated</text></svg><figcaption>The analyses form a loop: operating feedback updates the FMECA and the maintenance plan.</figcaption></figure><h2>The steps of a FMECA</h2><ul class="chk"><li>Describe the functions of the equipment and its environment</li><li>List the possible failure modes</li><li>Describe their causes and their effects on the system</li><li>Describe the existing means of detection</li><li>Assess criticality and rank the equipment</li><li>Define the actions: maintenance, redundancy, monitoring, spare parts</li></ul><h2>From criticality to maintenance policy</h2><p>The criticality ranking is the starting point. For highly critical equipment, preventive maintenance and periodic tests are preferred. For equipment of medium criticality, condition-based maintenance, triggered by the measured state of the equipment, is often suitable. For low-criticality equipment, corrective maintenance may be accepted.</p><figure class="diag"><svg class="dg" viewBox="0 0 720 240" role="img" aria-label="Criticality sets the maintenance and stock policy"><title>Criticality sets the maintenance and stock policy</title><style>.diag svg.dg text{fill:#1c2733;font:700 15px Manrope,"Source Sans 3",system-ui,sans-serif}.diag svg.dg text.s{fill:#3d4955;font-weight:600;font-size:13.5px;paint-order:stroke;stroke:#fbf8f3;stroke-width:5px;stroke-linejoin:round}.diag svg.dg .bx{fill:#fff;stroke:#7b8896;stroke-width:1.6}.diag svg.dg .bx.hl{stroke:#a85a14;stroke-width:2.4}.diag svg.dg .z1{fill:#fdf1e3}.diag svg.dg .z2{fill:#f8dfbd}.diag svg.dg .ac{stroke:#d9822b;fill:none;stroke-width:3;stroke-linecap:round}.diag svg.dg .ln{stroke:#1c2733;fill:none;stroke-width:2.2;stroke-linecap:round}.diag svg.dg .ln2{stroke:#b8c0c9;stroke-width:1}.diag svg.dg .dash{stroke:#1c2733;fill:none;stroke-width:1.8;stroke-dasharray:5 4}.diag svg.dg .fa{fill:#d9822b;stroke:none}.diag svg.dg .spd{fill:#fff;stroke:#1c2733;stroke-width:2}.diag svg.dg .nb{stroke:#2a6fb0;fill:none;stroke-width:2.6}.diag svg.dg .pe{stroke:#2f8f3f;fill:none;stroke-width:2.6;stroke-dasharray:9 4}.diag svg.dg .bus{stroke:#1c2733;stroke-width:7;stroke-linecap:butt}.diag svg.dg .sym{fill:#fff;stroke:#1c2733;stroke-width:2.2}.diag svg.dg .fill{fill:#1c2733;stroke:none}</style><defs><marker id="ar" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="7" markerHeight="7" orient="auto-start-reverse"><path d="M0 0L10 5L0 10z" fill="#a85a14" stroke="none"/></marker></defs><rect x="0" y="0" width="720" height="240" rx="8" fill="#fbf8f3"/><rect class="bx hl" x="20" y="16" width="170" height="34" rx="6"/><text x="105.0" y="37.5" text-anchor="middle">Criticality</text><rect class="bx" x="20" y="60" width="170" height="48" rx="6"/><text x="105.0" y="88.5" text-anchor="middle">High</text><rect class="bx" x="20" y="118" width="170" height="48" rx="6"/><text x="105.0" y="146.5" text-anchor="middle">Medium</text><rect class="bx" x="20" y="176" width="170" height="48" rx="6"/><text x="105.0" y="204.5" text-anchor="middle">Low</text><rect class="bx hl" x="200" y="16" width="220" height="34" rx="6"/><text x="310.0" y="37.5" text-anchor="middle">Maintenance</text><rect class="bx" x="200" y="60" width="220" height="48" rx="6"/><text x="310.0" y="80.0" text-anchor="middle">Preventive, periodic</text><text x="310.0" y="97.0" text-anchor="middle">tests</text><rect class="bx" x="200" y="118" width="220" height="48" rx="6"/><text x="310.0" y="138.0" text-anchor="middle">Condition-based</text><text x="310.0" y="155.0" text-anchor="middle">preventive</text><rect class="bx" x="200" y="176" width="220" height="48" rx="6"/><text x="310.0" y="204.5" text-anchor="middle">Corrective</text><rect class="bx hl" x="430" y="16" width="250" height="34" rx="6"/><text x="555.0" y="37.5" text-anchor="middle">Spare parts</text><rect class="bx" x="430" y="60" width="250" height="48" rx="6"/><text x="555.0" y="88.5" text-anchor="middle">Stock on site</text><rect class="bx" x="430" y="118" width="250" height="48" rx="6"/><text x="555.0" y="146.5" text-anchor="middle">Targeted stock</text><rect class="bx" x="430" y="176" width="250" height="48" rx="6"/><text x="555.0" y="204.5" text-anchor="middle">Order on demand</text></svg><figcaption>The more critical the equipment, the more preventive the maintenance and the closer the spare parts stock is to the installation (principle).</figcaption></figure><h2>Spare parts and obsolescence</h2><p>Criticality also guides stocks: parts for critical equipment are kept on site, stock is targeted for equipment of medium criticality, and the others are ordered on demand. Obsolescence calls for particular monitoring: equipment whose part is no longer manufactured can become a weak point. A standardisation analysis, carried out over several years, helps reduce the number of references to manage.</p><h2>Indicators to follow</h2><p>To steer the strategy, a few simple indicators are followed, defined from the start: availability of critical equipment, duration of outages, share of preventive maintenance completed on time, lead times for critical parts. The aim is not to multiply indicators, but to choose those that trigger a decision. Target values depend on the installation and its requirements: they are set with the operator.</p><h2>Common mistakes</h2><ul class="chk"><li>Doing the FMECA as a compliance document, without linking it to the maintenance plan</li><li>Treating all equipment with the same level of effort</li><li>Not feeding the analysis with operating feedback</li><li>Building a parts stock without considering obsolescence</li></ul><h2>A continuous improvement cycle</h2><p>The analyses are not frozen. The history of failures and interventions, recorded in the maintenance management tool, makes it possible to correct the FMECA assumptions, adjust maintenance frequencies and revise the spare parts list.</p><h2>Our experience</h2><p>We led the ITER operation and maintenance team, with a strategy based on RAMI and FMECA analyses, spare parts and obsolescence management. We then provided technical assistance to set up the spare parts tracking tools.</p><h2>Frequently asked questions</h2><details><summary>Should a FMECA be redone for an existing installation?</summary><p>Yes, it is possible and useful: we start from the operating history to rank the equipment and review the maintenance plan.</p></details><details><summary>When should the RAMI analysis be done?</summary><p>Ideally during design, because it can change the architecture, for example by adding redundancy.</p></details><details><summary>How many spare parts should be stocked?</summary><p>It depends on criticality, lead times and the targeted availability: the FMECA provides the elements to decide, equipment by equipment.</p></details><h2>Learn more</h2><p><a class="more" href="/en/expertise/operation-maintenance-rami-fmeca/">Operation and maintenance: RAMI and FMECA</a> · <a class="more" href="/en/projects/spare-parts-obsolescence/">Spare parts and obsolescence</a> · <a class="more" href="/en/expertise/emergency-power-supplies/">Emergency power supplies</a> · <a class="more" href="/en/services/electrical-distribution-audit/">Audit and optimisation</a></p></div></div></section><section class="cta"><div class="wrap"><h2>A question about your project?</h2><p>Let’s discuss your needs.</p><a class="btn" href="/en/contact/">Contact us</a></div></section>
</main>
<footer><div class="wrap"><div><h4>EEPD Consulting</h4><p>Consultant in electrical studies and HV/LV power distribution.</p><p>Service area: France, Europe and worldwide, mainly remote; on site when needed.</p></div><div><h4>Navigation</h4><p><a href="/en/services/">Services</a></p><p><a href="/en/sectors/">Sectors</a></p><p><a href="/en/expertise/">Expertise</a></p><p><a href="/en/projects/">Projects</a></p><p><a href="/en/publications/">Publications</a></p><p><a href="/en/about/">About</a></p><p><a href="/en/blog/">Blog</a></p></div><div><h4>Contact</h4><p>173 rue de Courcelles<br>75017 Paris</p><p><a href="tel:+33622277014">+33 (0)6 22 27 70 14</a></p><p><a href="mailto:info@eepd-consulting.com">info@eepd-consulting.com</a></p><p><a href="https://www.linkedin.com/in/joel-hourtoule" rel="noopener" target="_blank">LinkedIn</a></p></div></div><div class="wrap" style="display:block;margin-top:18px;text-align:center">© 2026 EEPD Consulting · <a href="/en/legal-notice/">Legal notice</a></div></footer>
</body>
</html>
