<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>ITER case study: electrical distribution | EEPD</title>
<meta name="description" content="ITER electrical distribution lead (2007–2022): 400 kV, 66 kV, 22 kV, 6.6 kV, 400 V and DC networks, emergency power supplies, operation.">
<meta name="robots" content="index,follow,max-snippet:-1,max-image-preview:large">
<link rel="canonical" href="https://www.eepd-consulting.com/en/projects/iter-electrical-distribution/">
<link rel="alternate" hreflang="fr" href="https://www.eepd-consulting.com/projets/iter-distribution-electrique/"><link rel="alternate" hreflang="en" href="https://www.eepd-consulting.com/en/projects/iter-electrical-distribution/"><link rel="alternate" hreflang="x-default" href="https://www.eepd-consulting.com/projets/iter-distribution-electrique/">
<meta property="og:type" content="article"><meta property="og:site_name" content="EEPD Consulting"><meta property="og:title" content="ITER case study: electrical distribution | EEPD"><meta property="og:description" content="ITER electrical distribution lead (2007–2022): 400 kV, 66 kV, 22 kV, 6.6 kV, 400 V and DC networks, emergency power supplies, operation."><meta property="og:url" content="https://www.eepd-consulting.com/en/projects/iter-electrical-distribution/"><meta property="og:image" content="https://www.eepd-consulting.com/assets/og-image.png"><meta property="og:locale" content="en_GB">
<meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="ITER case study: electrical distribution | EEPD"><meta name="twitter:description" content="ITER electrical distribution lead (2007–2022): 400 kV, 66 kV, 22 kV, 6.6 kV, 400 V and DC networks, emergency power supplies, operation."><meta name="twitter:image" content="https://www.eepd-consulting.com/assets/og-image.png">
<link rel="icon" type="image/png" href="/assets/favicon.png"><link rel="apple-touch-icon" href="/assets/apple-touch-icon.png">
<link rel="stylesheet" href="/assets/style.css">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "ITER: the electrical distribution of a major fusion project", "description": "ITER electrical distribution lead (2007–2022): 400 kV, 66 kV, 22 kV, 6.6 kV, 400 V and DC networks, emergency power supplies, operation.", "datePublished": "2026-11-01", "dateModified": "2026-11-01", "author": {"@type": "Person", "name": "Joël Hourtoule", "url": "https://www.eepd-consulting.com/en/about/"}, "mainEntityOfPage": "https://www.eepd-consulting.com/en/projects/iter-electrical-distribution/", "image": "https://www.eepd-consulting.com/assets/og-image.png", "inLanguage": "en"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://www.eepd-consulting.com/en/"}, {"@type": "ListItem", "position": 2, "name": "Projects", "item": "https://www.eepd-consulting.com/en/projects/"}, {"@type": "ListItem", "position": 3, "name": "ITER: the electrical distribution of a major fusion project", "item": "https://www.eepd-consulting.com/en/projects/iter-electrical-distribution/"}]}</script>
</head>
<body>
<svg width="0" height="0" style="position:absolute" aria-hidden="true"><defs><symbol id="i-proj" viewBox="0 0 24 24"><rect x="3" y="4" width="10" height="4" rx="1"/><rect x="8" y="10" width="12" height="4" rx="1"/><rect x="5" y="16" width="9" height="4" rx="1"/></symbol><symbol id="i-reg" viewBox="0 0 24 24"><path d="M6 3h9l4 4v14H6zM14 3v5h5M9 13l2 2 4-4"/></symbol><symbol id="i-globe" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3c3 3 3 15 0 18M12 3c-3 3-3 15 0 18"/></symbol><symbol id="i-nuc" viewBox="0 0 24 24"><circle cx="12" cy="12" r="1.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(60 12 12)"/><ellipse cx="12" cy="12" rx="9" ry="3.6" transform="rotate(120 12 12)"/></symbol><symbol id="i-test" viewBox="0 0 24 24"><path d="M4 17a8 8 0 1 1 16 0M12 17l4-5M6 12l1 .6M12 7v1.5M18 12l-1 .6"/><circle cx="12" cy="17" r="1"/></symbol><symbol id="i-spec" viewBox="0 0 24 24"><path d="M5 4h10l4 4v12H5zM8 12h8M8 16h5"/></symbol><symbol id="i-bolt" viewBox="0 0 24 24"><path d="M13 2L4 14h7l-1 8 9-12h-7z"/></symbol><symbol id="i-lab" viewBox="0 0 24 24"><path d="M9 3h6M10 3v6l-5 9a2 2 0 0 0 2 3h10a2 2 0 0 0 2-3l-5-9V3M8 15h8"/></symbol><symbol id="i-pylon" viewBox="0 0 24 24"><path d="M8 22l3-16h2l3 16M12 2v4M5 9h14M7 14h10M9 19l6-5M15 19l-6-5M10 9l4 5M14 9l-4 5"/></symbol><symbol id="i-trafo" viewBox="0 0 24 24"><circle cx="9" cy="12" r="5"/><circle cx="15" cy="12" r="5"/><path d="M2 12h2M20 12h2"/></symbol><symbol id="i-breaker" viewBox="0 0 24 24"><path d="M3 12h5M16 12h5M8 12l7-5"/><circle cx="8" cy="12" r="1"/><circle cx="16" cy="12" r="1"/></symbol><symbol id="i-shield" viewBox="0 0 24 24"><path d="M12 3l8 3v6c0 5-3.5 8-8 9-4.5-1-8-4-8-9V6zM12 8l-3 5h6l-3 5"/></symbol><symbol id="i-news" viewBox="0 0 24 24"><rect x="3" y="4" width="14" height="16" rx="1"/><path d="M17 8h4v10a2 2 0 0 1-2 2M6 8h8M6 12h8M6 16h5"/></symbol><symbol id="i-cable" viewBox="0 0 24 24"><circle cx="12" cy="12" r="8"/><circle cx="12" cy="12" r="2.5"/><path d="M12 4v5.5M12 14.5V20M4 12h5.5M14.5 12H20"/></symbol><symbol id="i-magnet" viewBox="0 0 24 24"><path d="M5 3v9a7 7 0 0 0 14 0V3h-4v9a3 3 0 0 1-6 0V3zM5 7h4M15 7h4"/></symbol><symbol id="i-search" viewBox="0 0 24 24"><circle cx="11" cy="11" r="6"/><path d="M16 16l5 5"/></symbol><symbol id="i-chip" viewBox="0 0 24 24"><rect x="7" y="7" width="10" height="10" rx="1"/><path d="M10 3v4M14 3v4M10 17v4M14 17v4M3 10h4M3 14h4M17 10h4M17 14h4"/></symbol><symbol id="i-net" viewBox="0 0 24 24"><circle cx="12" cy="5" r="2.5"/><circle cx="5" cy="19" r="2.5"/><circle cx="19" cy="19" r="2.5"/><path d="M11 7.5L6 16.5M13 7.5l5 9M7.5 19h9"/></symbol></defs></svg>
<header><div class="wrap"><a class="logo" href="/en/"><img src="/assets/logo-96.png" alt="EEPD Consulting" width="36" height="36"><span style="color:var(--on-dark)">EEPD<span>·</span>CONSULTING</span></a><nav aria-label="Navigation"><a href="/en/services/">Services</a><a href="/en/sectors/">Sectors</a><a href="/en/expertise/">Expertise</a><a href="/en/projects/">Projects</a><a href="/en/publications/">Publications</a><a href="/en/about/">About</a><a href="/en/blog/">Blog</a><a href="/en/contact/">Contact</a><a class="lang" href="/projets/iter-distribution-electrique/" hreflang="fr">FR</a></nav></div></header>
<main id="top">
<div class="hero sm"><div class="wrap"><div class="crumbs"><a href="/en/">Home</a> › <a href="/en/projects/">Projects</a> › ITER: the electrical distribution of a major fusion project</div><h1>ITER: the electrical distribution of a major fusion project</h1><p>ITER is an international fusion project located at Saint-Paul-lez-Durance. Joël Hourtoule led the Electrical Distribution section there from 2007 to 2022, with a team of more than 15 people from more than 10 countries.</p></div></div><section><div class="wrap"><figure class="ph wide"><img src="/assets/img/yard-l.webp" srcset="/assets/img/yard-m.webp 640w, /assets/img/yard-l.webp 1280w" sizes="(max-width:900px) 100vw, 1000px" width="1280" height="684" alt="Overview of an outdoor electrical substation with transformers and gantries" loading="eager" decoding="async"><figcaption>Outdoor substation: transformers and gantries</figcaption></figure><div class="prose"><h2>Context</h2><p>ITER is an international fusion project located at Saint-Paul-lez-Durance. Joël Hourtoule led the Electrical Distribution section there from 2007 to 2022, with a team of more than 15 people from more than 10 countries.</p><h2>Challenges</h2><ul class="chk"><li>Supplying the whole site from the 400 kV incoming lines, at every voltage level and in DC</li><li>Taking account of pulsed loads and safety requirements</li><li>Managing more than 10,000 connection points interfacing with other work packages</li></ul><h2>Our work</h2><ul class="chk"><li>Responsibility for the project’s HV, MV and LV distribution: design, procurement, installation and commissioning</li><li>400 kV substation of more than one hectare, 7 bays, more than 1 GVA installed; more than 40 feeders at 66 kV and 80 at 22 kV; about 20 MV/LV substations</li><li>Emergency power supplies: 4 diesel generators (two nuclear-qualified, two industrial), UPS systems and battery-backed DC distribution</li><li>Commissioning of the 400 kV substation and associated HV networks (communication based on the IEC 61850 standard) in 2017–2019, on schedule and within budget</li><li>Leadership of the operation and maintenance team: strategy based on RAMI and FMECA analyses, spare parts and obsolescence management, associated maintenance contract</li></ul><h2>Skills involved</h2><p><a class="more" href="/en/services/nuclear-rcc-e-standards/">RCC‑E distribution</a> · <a class="more" href="/en/projects/iter-400-kv-substation/">400 kV substation</a> · <a class="more" href="/en/expertise/emergency-power-supplies/">Emergency power</a> · <a class="more" href="/en/expertise/operation-maintenance-rami-fmeca/">Operation and maintenance</a> · <a class="more" href="/en/expertise/pulsed-loads/">Pulsed loads</a> · <a class="more" href="/en/sectors/research-nuclear/">Research and nuclear sector</a> · <a class="more" href="/en/projects/iter-design-reviews/">Design reviews</a> · <a class="more" href="/en/projects/spare-parts-obsolescence/">Spare parts</a></p><p class="meta">Case study presented in generic terms: the client’s name and contractual details are not disclosed.</p></div></div></section><section class="cta"><div class="wrap"><h2>A similar need?</h2><p>We can bring this experience to your project.</p><a class="btn" href="/en/contact/">Contact us</a></div></section>
</main>
<footer><div class="wrap"><div><h4>EEPD Consulting</h4><p>Consultant in electrical studies and HV/LV power distribution.</p><p>Service area: France, Europe, worldwide, mostly remote; on&nbsp;site when&nbsp;needed.</p></div><div><h4>Navigation</h4><p><a href="/en/services/">Services</a></p><p><a href="/en/sectors/">Sectors</a></p><p><a href="/en/expertise/">Expertise</a></p><p><a href="/en/projects/">Projects</a></p><p><a href="/en/publications/">Publications</a></p><p><a href="/en/about/">About</a></p><p><a href="/en/blog/">Blog</a></p></div><div><h4>Contact</h4><p>173 rue de Courcelles<br>75017 Paris</p><p><a href="tel:+33622277014">+33 (0)6 22 27 70 14</a></p><p><a href="mailto:info@eepd-consulting.com">info@eepd-consulting.com</a></p><p><a href="https://www.linkedin.com/in/joel-hourtoule" rel="noopener" target="_blank">LinkedIn</a></p></div></div><div class="wrap" style="display:block;margin-top:18px;text-align:center">© 2026 EEPD Consulting · <a href="/en/legal-notice/">Legal notice</a></div></footer>
</body>
</html>
